{
  "Branch": {
    "Cooling Branch": {
      "components": [
        {
          "component_inlet_node_name": "Supply Cooling Inlet Node",
          "component_name": "Purchased Cooling",
          "component_object_type": "DistrictCooling",
          "component_outlet_node_name": "Supply Cooling Outlet Node"
        }
      ]
    },
    "Demand Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "Demand Inlet Node",
          "component_name": "Demand Inlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "Demand Pipe-Load Profile Node"
        }
      ]
    },
    "Demand Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "Demand Load Profile-Pipe Node",
          "component_name": "Demand Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "Demand Outlet Node"
        }
      ]
    },
    "Load Profile Branch 1": {
      "components": [
        {
          "component_inlet_node_name": "Demand Load Profile 1 Inlet Node",
          "component_name": "Load Profile 1",
          "component_object_type": "LoadProfile:Plant",
          "component_outlet_node_name": "Demand Load Profile 1 Outlet Node"
        }
      ]
    },
    "Supply Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "Supply Inlet Node",
          "component_name": "Pump",
          "component_object_type": "Pump:VariableSpeed",
          "component_outlet_node_name": "Supply Pump-Cooling Node"
        }
      ]
    },
    "Supply Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "Supply Cooling-Pipe Node",
          "component_name": "Supply Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "Supply Outlet Node"
        }
      ]
    }
  },
  "BranchList": {
    "Demand Branches": {
      "branches": [
        {
          "branch_name": "Demand Inlet Branch"
        },
        {
          "branch_name": "Load Profile Branch 1"
        },
        {
          "branch_name": "Demand Outlet Branch"
        }
      ]
    },
    "Supply Branches": {
      "branches": [
        {
          "branch_name": "Supply Inlet Branch"
        },
        {
          "branch_name": "Cooling Branch"
        },
        {
          "branch_name": "Supply Outlet Branch"
        }
      ]
    }
  },
  "Building": {
    "Plant Load Profile Example": {
      "loads_convergence_tolerance_value": 0.04,
      "maximum_number_of_warmup_days": 25,
      "minimum_number_of_warmup_days": 6,
      "north_axis": 0.0,
      "solar_distribution": "FullInteriorAndExterior",
      "temperature_convergence_tolerance_value": 0.04,
      "terrain": "Suburbs"
    }
  },
  "Connector:Mixer": {
    "Demand Mixer": {
      "branches": [
        {
          "inlet_branch_name": "Load Profile Branch 1"
        }
      ],
      "outlet_branch_name": "Demand Outlet Branch"
    },
    "Supply Mixer": {
      "branches": [
        {
          "inlet_branch_name": "Cooling Branch"
        }
      ],
      "outlet_branch_name": "Supply Outlet Branch"
    }
  },
  "Connector:Splitter": {
    "Demand Splitter": {
      "branches": [
        {
          "outlet_branch_name": "Load Profile Branch 1"
        }
      ],
      "inlet_branch_name": "Demand Inlet Branch"
    },
    "Supply Splitter": {
      "branches": [
        {
          "outlet_branch_name": "Cooling Branch"
        }
      ],
      "inlet_branch_name": "Supply Inlet Branch"
    }
  },
  "ConnectorList": {
    "Demand Connectors": {
      "connector_1_name": "Demand Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "Demand Mixer",
      "connector_2_object_type": "Connector:Mixer"
    },
    "Supply Connectors": {
      "connector_1_name": "Supply Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "Supply Mixer",
      "connector_2_object_type": "Connector:Mixer"
    }
  },
  "DistrictCooling": {
    "Purchased Cooling": {
      "chilled_water_inlet_node_name": "Supply Cooling Inlet Node",
      "chilled_water_outlet_node_name": "Supply Cooling Outlet Node",
      "nominal_capacity": 1000000
    }
  },
  "GlobalGeometryRules": {
    "GlobalGeometryRules 1": {
      "coordinate_system": "Relative",
      "starting_vertex_position": "UpperLeftCorner",
      "vertex_entry_direction": "Counterclockwise"
    }
  },
  "LoadProfile:Plant": {
    "Load Profile 1": {
      "flow_rate_fraction_schedule_name": "Load Profile 1 Flow Frac Schedule",
      "inlet_node_name": "Demand Load Profile 1 Inlet Node",
      "load_schedule_name": "Load Profile 1 Load Schedule",
      "outlet_node_name": "Demand Load Profile 1 Outlet Node",
      "peak_flow_rate": 0.002,
      "plant_loop_fluid_type": "Water"
    }
  },
  "NodeList": {
    "Main Loop Setpoint Node List": {
      "nodes": [
        {
          "node_name": "Supply Outlet Node"
        }
      ]
    }
  },
  "Output:Meter": {
    "Output:Meter 1": {
      "key_name": "Cooling:DistrictCooling",
      "reporting_frequency": "Daily"
    }
  },
  "Output:Meter:MeterFileOnly": {
    "Output:Meter:MeterFileOnly 1": {
      "key_name": "Cooling:DistrictCooling",
      "reporting_frequency": "Monthly"
    },
    "Output:Meter:MeterFileOnly 2": {
      "key_name": "Cooling:DistrictCooling",
      "reporting_frequency": "RunPeriod"
    },
    "Output:Meter:MeterFileOnly 3": {
      "key_name": "Electricity:Facility",
      "reporting_frequency": "Monthly"
    },
    "Output:Meter:MeterFileOnly 4": {
      "key_name": "Electricity:Plant",
      "reporting_frequency": "Monthly"
    },
    "Output:Meter:MeterFileOnly 5": {
      "key_name": "Electricity:Facility",
      "reporting_frequency": "RunPeriod"
    },
    "Output:Meter:MeterFileOnly 6": {
      "key_name": "Electricity:Plant",
      "reporting_frequency": "RunPeriod"
    }
  },
  "Output:SQLite": {
    "Output:SQLite 1": {
      "option_type": "Simple"
    }
  },
  "Output:Table:SummaryReports": {
    "Output:Table:SummaryReports 1": {
      "reports": [
        {
          "report_name": "AllSummary"
        }
      ]
    }
  },
  "Output:Variable": {
    "Output:Variable 1": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "System Node Temperature"
    },
    "Output:Variable 2": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "System Node Mass Flow Rate"
    },
    "Output:Variable 3": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Plant Load Profile Mass Flow Rate"
    },
    "Output:Variable 4": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Plant Load Profile Heat Transfer Rate"
    },
    "Output:Variable 5": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Plant Load Profile Heat Transfer Energy"
    },
    "Output:Variable 6": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "District Cooling Water Rate"
    },
    "Output:Variable 7": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "District Cooling Water Energy"
    }
  },
  "Output:VariableDictionary": {
    "Output:VariableDictionary 1": {
      "key_field": "regular"
    }
  },
  "OutputControl:Table:Style": {
    "OutputControl:Table:Style 1": {
      "column_separator": "HTML"
    }
  },
  "Pipe:Adiabatic": {
    "Demand Inlet Pipe": {
      "inlet_node_name": "Demand Inlet Node",
      "outlet_node_name": "Demand Pipe-Load Profile Node"
    },
    "Demand Outlet Pipe": {
      "inlet_node_name": "Demand Load Profile-Pipe Node",
      "outlet_node_name": "Demand Outlet Node"
    },
    "Supply Outlet Pipe": {
      "inlet_node_name": "Supply Cooling-Pipe Node",
      "outlet_node_name": "Supply Outlet Node"
    }
  },
  "PlantEquipmentList": {
    "Cooling Plant": {
      "equipment": [
        {
          "equipment_name": "Purchased Cooling",
          "equipment_object_type": "DistrictCooling"
        }
      ]
    }
  },
  "PlantEquipmentOperation:CoolingLoad": {
    "Purchased Only": {
      "load_range_1_lower_limit": 0,
      "load_range_1_upper_limit": 10000000,
      "range_1_equipment_list_name": "Cooling Plant"
    }
  },
  "PlantEquipmentOperationSchemes": {
    "Main Loop Operation": {
      "control_scheme_1_name": "Purchased Only",
      "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
      "control_scheme_1_schedule_name": "AlwaysOnSchedule"
    }
  },
  "PlantLoop": {
    "Main Loop": {
      "demand_side_branch_list_name": "Demand Branches",
      "demand_side_connector_list_name": "Demand Connectors",
      "demand_side_inlet_node_name": "Demand Inlet Node",
      "demand_side_outlet_node_name": "Demand Outlet Node",
      "fluid_type": "Water",
      "load_distribution_scheme": "Optimal",
      "loop_temperature_setpoint_node_name": "Supply Outlet Node",
      "maximum_loop_flow_rate": 0.003,
      "maximum_loop_temperature": 100,
      "minimum_loop_flow_rate": 0,
      "minimum_loop_temperature": 3,
      "plant_equipment_operation_scheme_name": "Main Loop Operation",
      "plant_loop_volume": "Autocalculate",
      "plant_side_branch_list_name": "Supply Branches",
      "plant_side_connector_list_name": "Supply Connectors",
      "plant_side_inlet_node_name": "Supply Inlet Node",
      "plant_side_outlet_node_name": "Supply Outlet Node"
    }
  },
  "Pump:VariableSpeed": {
    "Pump": {
      "coefficient_1_of_the_part_load_performance_curve": 0,
      "coefficient_2_of_the_part_load_performance_curve": 1,
      "coefficient_3_of_the_part_load_performance_curve": 0,
      "coefficient_4_of_the_part_load_performance_curve": 0,
      "design_maximum_flow_rate": 0.005,
      "design_minimum_flow_rate": 0,
      "design_power_consumption": 2250,
      "design_pump_head": 300000,
      "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
      "inlet_node_name": "Supply Inlet Node",
      "motor_efficiency": 0.87,
      "outlet_node_name": "Supply Pump-Cooling Node",
      "pump_control_type": "Intermittent"
    }
  },
  "RunPeriod": {
    "Run Period 1": {
      "apply_weekend_holiday_rule": "No",
      "begin_day_of_month": 1,
      "begin_month": 1,
      "day_of_week_for_start_day": "Tuesday",
      "end_day_of_month": 31,
      "end_month": 12,
      "use_weather_file_daylight_saving_period": "Yes",
      "use_weather_file_holidays_and_special_days": "Yes",
      "use_weather_file_rain_indicators": "Yes",
      "use_weather_file_snow_indicators": "Yes"
    }
  },
  "Schedule:Compact": {
    "AlwaysOnSchedule": {
      "data": [
        {
          "field": "THROUGH: 12/31"
        },
        {
          "field": "FOR: AllDays"
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 1
        }
      ],
      "schedule_type_limits_name": "On/Off"
    },
    "Load Profile 1 Flow Frac Schedule": {
      "data": [
        {
          "field": "THROUGH: 12/31"
        },
        {
          "field": "FOR: AllDays"
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "Load Profile 1 Load Schedule": {
      "data": [
        {
          "field": "THROUGH: 12/31"
        },
        {
          "field": "FOR: AllDays"
        },
        {
          "field": "UNTIL: 4:00"
        },
        {
          "field": -8000
        },
        {
          "field": "UNTIL: 8:00"
        },
        {
          "field": -6000
        },
        {
          "field": "UNTIL: 9:00"
        },
        {
          "field": 0
        },
        {
          "field": "UNTIL: 12:00"
        },
        {
          "field": -6000
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": -10000
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "Main Loop Temp Sch": {
      "data": [
        {
          "field": "THROUGH: 12/31"
        },
        {
          "field": "FOR: AllDays"
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 60.0
        }
      ],
      "schedule_type_limits_name": "Any Number"
    }
  },
  "ScheduleTypeLimits": {
    "Any Number": {},
    "On/Off": {
      "lower_limit_value": 0,
      "numeric_type": "Discrete",
      "upper_limit_value": 1
    }
  },
  "SetpointManager:Scheduled": {
    "Main Loop Setpoint Manager": {
      "control_variable": "Temperature",
      "schedule_name": "Main Loop Temp Sch",
      "setpoint_node_or_nodelist_name": "Main Loop Setpoint Node List"
    }
  },
  "SimulationControl": {
    "SimulationControl 1": {
      "do_hvac_sizing_simulation_for_sizing_periods": "No",
      "do_plant_sizing_calculation": "No",
      "do_system_sizing_calculation": "No",
      "do_zone_sizing_calculation": "No",
      "maximum_number_of_hvac_sizing_simulation_passes": 1,
      "run_simulation_for_sizing_periods": "Yes",
      "run_simulation_for_weather_file_run_periods": "No"
    }
  },
  "Site:Location": {
    "CHICAGO_IL_USA_WMO_725300": {
      "elevation": 190.0,
      "latitude": 42.0,
      "longitude": -87.88,
      "time_zone": -6.0
    }
  },
  "SizingPeriod:DesignDay": {
    "CHICAGO Ann Clg 1% Condns DB=>MWB": {
      "barometric_pressure": 99063.0,
      "daily_dry_bulb_temperature_range": 10.7,
      "day_of_month": 21,
      "day_type": "SummerDesignDay",
      "daylight_saving_time_indicator": "No",
      "humidity_condition_type": "WetBulb",
      "maximum_dry_bulb_temperature": 31.5,
      "month": 7,
      "rain_indicator": "No",
      "sky_clearness": 1.0,
      "snow_indicator": "No",
      "solar_model_indicator": "ASHRAEClearSky",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23,
      "wind_direction": 230,
      "wind_speed": 5.3
    },
    "CHICAGO Ann Htg 99% Condns DB": {
      "barometric_pressure": 99063.0,
      "daily_dry_bulb_temperature_range": 0.0,
      "day_of_month": 21,
      "day_type": "WinterDesignDay",
      "daylight_saving_time_indicator": "No",
      "humidity_condition_type": "WetBulb",
      "maximum_dry_bulb_temperature": -17.3,
      "month": 1,
      "rain_indicator": "No",
      "sky_clearness": 0.0,
      "snow_indicator": "No",
      "solar_model_indicator": "ASHRAEClearSky",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": -17.3,
      "wind_direction": 270,
      "wind_speed": 4.9
    }
  },
  "Timestep": {
    "Timestep 1": {
      "number_of_timesteps_per_hour": 6
    }
  },
  "Version": {
    "Version 1": {
      "version_identifier": "25.1"
    }
  },
  "OutputControl:Files": {
    "OutputControl:Files 1": {
      "output_json": "Yes"
    }
  },
  "Output:JSON": {
    "Output:JSON 1": {
      "output_json": "Yes",
      "option_type": "TimeSeries"
    }
  }
}